<!-- SYNTHETIC: no real data -->
# 某商业中心暖通空调工程招标文件

项目名称：某商业中心暖通空调工程
项目编号：NT-2026-0603
招标编号：NT-ZB-2026-0603
标段编号：NT-01
招标人：某商业地产开发有限公司
招标代理机构：某工程咨询有限责任公司

## 第一章 投标人须知前附表

预算金额：人民币 1280 万元
最高限价：人民币 1280 万元
投标保证金：人民币 20 万元，接受银行保函
投标截止时间：2027 年 1 月 15 日 09:30
开标时间：2027 年 1 月 15 日 09:30
投标有效期：90 天
计划工期：210 日历天
质量保证期：3 年
项目地点：某市某区中央商务区 C 地块
付款方式：合同签订后支付 30%，设备到货验收后支付 40%，系统调试合格后支付 25%，质保期满支付 5%
验收标准：GB 50243-2016《通风与空调工程施工质量验收规范》

## 第二章 投标人资格要求

1. 投标人须具有独立法人资格，持有有效的营业执照。
2. 投标人须具备建筑机电安装工程专业承包二级及以上资质。
3. 投标人须提供近三年类似暖通空调工程业绩不少于 2 项。
4. 项目经理须具备机电工程专业二级及以上注册建造师资格。
5. 投标人不得被列入失信被执行人名单。

资格要求：投标人须具备建筑机电安装工程专业承包二级及以上资质，并具有安全生产许可证。

## 第三章 评标办法

评标办法：综合评分法，满分 100 分。
技术方案 40 分
项目管理机构 15 分
投标报价 30 分
类似业绩 10 分
售后服务 5 分

## 第四章 技术需求

招标范围：商业中心冷热源机房、空调风系统、空调水系统、通风与防排烟系统、自控系统的设备采购、安装、调试与验收。
暖通范围：冷热源系统、空调风系统、空调水系统、通风系统、防排烟系统及楼宇自控系统。
空调冷负荷：设计冷负荷 4200 kW，冷指标 150 W/㎡。
空调热负荷：设计热负荷 2600 kW，热指标 93 W/㎡。
冷热源形式：2 台离心式冷水机组加 2 台燃气热水锅炉，冷冻水供回水温度 7/12℃。
主要设备数量：冷水机组 2 台，锅炉 2 台，风机盘管 386 台，新风机组 12 台，空调箱 18 台。
冷媒：冷水机组采用 R134a 制冷剂。
风管材质：空调送排风管采用镀锌钢板法兰连接，防排烟风管采用防火板包覆。
水管材质：空调水系统采用无缝钢管，冷凝水管采用镀锌钢管。
保温材料：冷冻水管采用橡塑保温，风管采用离心玻璃棉保温。
节能措施：冷水机组群控、水泵变频、风机变频、过渡季全新风运行及分项计量。
自控要求：楼宇自控系统对冷热源、空调机组、新风机组实施监控，通信协议采用 BACnet/IP。
暖通验收标准：GB 50243-2016、GB 50736-2012 及国家现行验收规范，风管做漏光与漏风检测，水系统做压力试验。

## 第五章 合同条款

合同价格形式：固定总价合同。
工期延误违约金：每延误一日按合同价款的千分之一计取。
缺陷责任期内出现质量问题，由承包人负责无偿修复并承担检测费用。
未经招标人书面同意，不得将主体工程分包。

## 第六章 投标文件组成

第一部分 投标函及投标函附录
第二部分 法定代表人身份证明及授权委托书
第三部分 投标人资格证明文件
第四部分 商务响应与偏离说明
第五部分 技术方案
第六部分 项目实施与售后服务方案
第七部分 报价文件

## 第七章 废标条款

投标文件未按要求签字盖章的，按无效投标处理。
投标报价超过最高限价的，否决其投标。
未响应招标文件实质性要求的，按无效投标处理。
